# Verdict: PASS
Artifact: /home/user/stuck-problems-agent/problems/phantom-data-center-load/artifacts/2026-06-28-m4-over-build-and-ratepayer-cost-exposure.md
Date: 2026-06-28

## Done-criteria checklist

- [x] **Over-build GW range AND cost-exposure $ range for >=3 RTOs incl. PJM, low/high not point** — PASS.
  §1 table provides five RTOs (PJM, ERCOT, MISO, SPP, CAISO). Each has a low-phantom/central/high-phantom over-build GW band (e.g., PJM "19.8 / 30.2 / 39.6 GW") and a low→high $/yr exposure band (PJM "$1.95B → $4.76B /yr"; ERCOT "$5.3B → $11.3B /yr"; MISO "$0.49B → $2.40B /yr"). No point estimates. >=3-including-PJM satisfied with margin.

- [x] **At least one RTO fully worked, every input/multiplier shown and individually cited, reproducible by hand** — PASS.
  §2 works PJM end to end. Inputs cited: A^DC=55.0 GW (M3/S12); P=0.36/0.55/0.72 (M3); $269.92 and $329.17/MW-day (S17, S18); ×365; $921/kW (S19); $2,500/kW (S20/S21). Full kW-level multiplication is shown ("19,800,000 kW × $98.52 = $1,950,696,000"). Reproduced by hand below — every figure matches.

- [x] **Cost anchors quoted with numbers and cited, not paraphrased** — PASS.
  Quoted with figures: PJM BRA $2.2B → $14.7B → $16.1B → $16.4B; clearing $28.92 → $269.92 → $329.17 → $333.44/MW-day (S17, S18, S6); retail +8.25% US / +19.35% VA (S6); gas capex $921/kW (S19), $2,200–$2,500/kW (S20/S21), $722/kW 2022 (S21). All numeric, all cited.

- [x] **Limitations states >=2 reasons with direction of bias** — PASS.
  §4 gives seven, each labeled with direction: near-cap prices→HIGH; timing slice→HIGH; ERCOT proxy→indeterminate; Basis-B new-build→HIGH; gas-cost peak→HIGH; inherited M3 uncertainty→indeterminate; plus counter-evidence the cost is real/billed now. Substantive, not boilerplate (e.g., flags that ERCOT's weak proxy drives the national band).

## Base-rubric checklist

- [x] **Sourced** — Every quantitative claim carries an inline S-ID or M3 reference. Over-build figures trace to M3; dollar figures to S17–S21; anchors to S6/S17/S18.
- [x] **Current** — PJM auctions 2025/26 (Jul 2024), 2026/27 (Jul 2025), 2027/28 (Dec 2025); EIA AEO2025; GridLab Sep 2025. All within the relevant window for current rate/cost claims.
- [x] **Adversarial** — Worked PJM calc reproduced by hand (below); cost anchors verified against primary/secondary sources (below). Limitations engages substantively.
- [x] **Format** — Matches the asked format: RTO table with over-build GW range / cost-exposure $ range / cost-basis+citation columns; transparent worked calc for PJM (§2); Limitations subsection (§4). Bonus national rollup (§3) is internally consistent (rolls to M3 phantom ~166 GW central).

## Arithmetic reproduction (PJM, by hand)
- Over-build: 55.0×0.36=19.8; 55.0×0.55=30.25≈30.2; 55.0×0.72=39.6 ✓
- Anchor annualization: 269.92×365=98,520.8 → $98.52/kW-yr ✓; 329.17×365=120,147.05 → $120.15/kW-yr ✓
- Low: 19,800,000×98.52=$1,950,696,000≈$1.95B ✓
- High: 39,600,000×120.15=$4,757,940,000≈$4.76B ✓
- Central: 30,200,000×98.52=$2,975,304,000≈$2.98B ✓
- Stranded: 19.8M×921=$18.2B ✓; 39.6M×2,500=$99.0B ✓
- Auction-jump check: $14.7→$16.1B confirmed; phantom slice 1.95/14.2=13.7%, 4.76/14.2=33.5% → "14%–34%" ✓
All reproduce exactly.

## Citation spot-check (3 sampled, web-verified)
- **S17 (PJM 2025/26 BRA):** Confirmed — clearing $269.92/MW-day (up from $28.92), total cost to load $14.7B (S&P Global / Utility Dive / PJM). Matches verbatim.
- **S18 (PJM 2026/27 BRA):** Confirmed — $329.17/MW-day all zones, total value $16.1B (+9.5% vs $14.7B), peak +>5,400 MW "driven largely by data center expansion" (PJM Inside Lines). Matches verbatim.
- **S19 (EIA AEO2025 gas CC capex):** Confirmed — Sargent & Lundy 1x1 CC $921/kW in 2023$, ~$1,058/kW by 2030 at 2% escalation, overnight basis. Matches verbatim including the escalation detail.

## Notes to carry forward to M5
- The headline national capacity-exposure band (~$8.2B–$19.7B/yr) is ERCOT-dominated, and ERCOT's $62–$80/kW-yr is a proxy, not a cleared price (S17 by analogy only). M5 should treat the national $ band as ERCOT-sensitivity-driven and consider sourcing an ERCOT-specific cost-of-service or ORDC-equivalent anchor.
- S22 (MISO PRA) is the one anchor that is an order-of-magnitude proxy rather than a single cited clearing price; artifact flags this and widens the band ($40–$98.52/kW-yr). If M5 leans on MISO, pull the latest MISO PRA clearing price directly.
- Basis B ($105B–$528B national one-time) is explicitly an upper bound assuming all over-build is new-build gas; M5 should keep it labeled as such and not blend it with the annual Basis-A flow.
